# SOP-104: MEP Rough-In & Testing (PHASE-4)

---

## Document Control

<table style="width:100%;border-collapse:collapse;margin:20px 0;box-shadow:0 2px 4px rgba(0,0,0,0.1);">
  <thead style="background:linear-gradient(135deg,#2D5016 0%,#1a2f0d 100%);color:white;">
    <tr>
      <th style="padding:12px;text-align:left;border:1px solid #ddd;">Field</th>
      <th style="padding:12px;text-align:left;border:1px solid #ddd;">Value</th>
    </tr>
  </thead>
  <tbody>
    <tr style="background:#ffffff;">
      <td style="padding:10px;border:1px solid #ddd;"><strong>Document ID</strong></td>
      <td style="padding:10px;border:1px solid #ddd;">SOP-104</td>
    </tr>
    <tr style="background:#f9f9f9;">
      <td style="padding:10px;border:1px solid #ddd;"><strong>Revision</strong></td>
      <td style="padding:10px;border:1px solid #ddd;">1.0</td>
    </tr>
    <tr style="background:#ffffff;">
      <td style="padding:10px;border:1px solid #ddd;"><strong>Effective Date</strong></td>
      <td style="padding:10px;border:1px solid #ddd;">January 14, 2026</td>
    </tr>
    <tr style="background:#f9f9f9;">
      <td style="padding:10px;border:1px solid #ddd;"><strong>Process Owner</strong></td>
      <td style="padding:10px;border:1px solid #ddd;">Production Manager</td>
    </tr>
    <tr style="background:#ffffff;">
      <td style="padding:10px;border:1px solid #ddd;"><strong>Classification</strong></td>
      <td style="padding:10px;border:1px solid #ddd;">
        <span style="background:#4CAF50;color:white;padding:4px 12px;border-radius:12px;font-weight:bold;font-size:12px;">✅ ACTIVE</span>
      </td>
    </tr>
    <tr style="background:#f9f9f9;">
      <td style="padding:10px;border:1px solid #ddd;"><strong>Last Reviewed</strong></td>
      <td style="padding:10px;border:1px solid #ddd;">January 14, 2026</td>
    </tr>
    <tr style="background:#ffffff;">
      <td style="padding:10px;border:1px solid #ddd;"><strong>Next Review</strong></td>
      <td style="padding:10px;border:1px solid #ddd;">July 14, 2026</td>
    </tr>
  </tbody>
</table>

---

## 1. Purpose

To establish consistent, high-quality standards for **mechanical, electrical, and plumbing (MEP) rough-in installation, pressure testing, code compliance verification, and third-party inspection coordination** in the Bay production workflow. This SOP ensures that all MEP systems meet engineered specifications, applicable codes (IRC, IBC, NFPA), and company quality standards before advancing to Phase 5 (Interior/Finish Work).

---

## 2. Scope

**PHASE-4** production station (all bays, Bay 1–5)

This procedure applies to:
- Electrical rough-in (branch circuits, switch/outlet boxes, disconnect switches, grounding)
- Plumbing rough-in (supply lines, drain/waste/vent lines, testing and pressure verification)
- HVAC rough-in (ductwork, air handlers, supply/return vent rough-outs)
- Gas line rough-in (appliance stub-outs, shutoff valves, pressure testing)
- Water line pressure testing (supply system integrity verification)
- Drain system pressure/smoke testing (DWV integrity verification)
- Inspector coordination and third-party certification
- Code compliance verification and hold-point inspection (HP-4)

**Duration:** 2–4 days per bay (depends on MEP complexity and testing schedule)  
**Hold Point:** **HP-4** (Third-party MEP inspection and code compliance verification required; licensed inspectors)

---

## 3. References & Standards

- **Engineered MEP Plans** (Model-Specific, stamped by licensed MEP engineer/designer)
- **International Residential Code (IRC) Chapter 24** (Electrical); **Chapter 26** (Plumbing)
- **NFPA 70** (National Electrical Code / NEC)
- **IPC (International Plumbing Code)** or applicable state/local plumbing code
- **IECC (International Energy Conservation Code)** — HVAC efficiency requirements
- **IRC Chapter 15** (Electrical); **Chapter 16** (Plumbing); **Chapter 17** (Mechanical)
- **Manufacturer specifications** for HVAC equipment, pumps, water heaters, appliances
- **Local Authority Having Jurisdiction (AHJ)** code amendments and inspection requirements
- **SOP-007** (Nonconforming Outputs / NCR Process)
- **SOP-015** (Third-Party Inspector Coordination / TPIA)

---

## 4. Roles & Responsibilities

| Role | Responsibility |
| :--- | :--- |
| **Bay Supervisor** | Oversee all Phase-4 MEP work; coordinate between electrical, plumbing, HVAC trades; verify crew adherence to plans and codes; schedule HP-4 inspection |
| **Electrical Crew** | Execute electrical rough-in per NEC and company standards; identify defects; support testing; prepare for TPIA inspection |
| **Plumbing Crew** | Execute plumbing rough-in per IPC and company standards; conduct pressure/smoke testing; prepare for TPIA inspection |
| **HVAC Technician** | Execute HVAC rough-in per IECC and manufacturer specs; balance airflow; support testing; coordinate with other trades |
| **MEP Project Coordinator / Foreman** | Coordinate all three trades' work schedules; resolve conflicts; manage trade sequence; facilitate communication with third-party inspectors |
| **Production Manager** | Review daily production status; approve disposition of NCRs; escalate code compliance issues; ensure timely TPIA scheduling |
| **Licensed MEP Inspector / TPIA** | Conduct HP-4 hold-point inspection; verify code compliance for all systems; test results review; issue pass/fail certification; sign-off on pressure test reports |

---

## 5. Materials & Equipment

### 5.1 Materials — Electrical

| Item | Spec | Qty (Typical) | Verification |
| :--- | :--- | :--- | :--- |
| NM Cable (Romex) | 14/2 or 12/2 per circuit design; UL-listed | Per plan feet | Gauge, insulation color, type (NM-B) marked on sheath |
| Electrical Box, Device | Plastic or metal; appropriate size per conductor count | Per plan qty | Box fill calculation correct; all required volume |
| Breaker Panel / Disconnect Switch | 200A or 400A rated; main disconnect per code | Qty 1 | Panel rated for location (wet/damp if applicable) |
| Circuit Breakers | 15A, 20A, 30A, etc. per circuit schedule | Per plan qty | Amperage marked; compatible with panel |
| Ground Wire | Bare copper or green insulation; #10 or #12 per code | Per plan feet | Continuous run; proper gauge for breaker amperage |
| GFCI Outlets | 120V outlets in wet locations | Per plan qty | UL-listed; proper amperage rating |
| Disconnect Switches | For hardwired appliances (dryer, range, HVAC, AC unit, water heater) | Per plan qty | Proper amperage/voltage rating for appliance |

### 5.2 Materials — Plumbing

| Item | Spec | Qty (Typical) | Verification |
| :--- | :--- | :--- | :--- |
| Copper Tubing (Supply) | ½" or ¾" per plan; Type K, L, or M | Per plan feet | Deoxidized; no kinks or damage; proper gauge |
| PEX Tubing (Supply, Radiant) | ½" cross-linked polyethylene per plan | Per plan feet | Rated for pressure (typically 160 psi); UV-protected if exposed |
| PVC DWV Pipe | 2", 3", 4" per plan (drain/waste/vent) | Per plan feet | Schedule 40 minimum; no cracks; proper fittings |
| ABS DWV Pipe | Alternative to PVC (regional preference); same specs | Per plan feet | Check local code acceptance; proper fittings |
| Trap Seals & Cleanouts | P-traps, S-traps, drum traps per fixture | Per plan qty | Proper size for fixture drain; accessible for cleaning |
| Water Heater | Per plan spec (tank size, BTU, fuel type) | Qty 1 | Warranty; installation clearance per code |
| Shutoff Valves (Main & Zone) | Ball valves, gate valves per application | Per plan qty | Full-port (minimal restriction); accessible locations |
| Pressure Relief Valve | Appropriate pressure rating per system | Per plan qty | Rated for max supply pressure; drain piping provided |
| Coupling & Fittings | Solder, PEX fittings, PVC couplings per material | Per plan qty | Approved for application; proper size matches pipe |
| Solder & Flux | Lead-free solder; non-corrosive flux | Per application | NSF-certified for potable water systems |
| Dope Compound (Pipe Threads) | Thread sealant for male threads (compression fittings) | Per application | PTFE-based; approved for potable water |

### 5.3 Materials — HVAC & Gas

| Item | Spec | Qty (Typical) | Verification |
| :--- | :--- | :--- | :--- |
| Air Handler / Furnace | Size per load calculation; AFUE per IECC | Qty 1 | BTU rating; voltage; clearance space per code |
| Ductwork (Supply/Return) | 6", 7", 8" diameter or rectangular per plan | Per plan feet | Rigid or flex; proper insulation R-value; sealing method |
| Supply & Return Vent Boxes | Rough-out for finish registers; proper CFM rating | Per plan qty | Sized for duct diameter; airtight connections |
| Refrigerant Lines (if AC) | Copper tubing, insulated; sizing per unit specs | Per plan feet | Proper insulation thickness; no kinks or damage |
| Gas Line (Appliance Stub-Outs) | ½" copper or CSST (Corrugated Stainless Steel Tubing) per code | Per plan feet | Pressure rating; flexible CSST if per local code |
| Gas Shutoff Valve | Manual shutoff at appliance inlet; ball valve | Per plan qty | Accessible; proper size for line |
| Flue Vent / Chimney Chase | Vertical ductwork or chase framing per code | Per plan | Sized for appliance BTU; proper clearance to combustibles |

### 5.4 Equipment & Tools

#### Electrical Tools
- **Voltage tester / non-contact detector** (safety verification)
- **Multimeter** (continuity, resistance, voltage measurement)
- **Wire stripper** (12–10 AWG, 14–10 AWG)
- **Crimper** (for crimping lugs on ground/neutral wires if required)
- **Drill/driver** (for mounting outlet boxes, securing cables)
- **Fish tape** (if running cable through walls or existing spaces)
- **Cable cutter** (for cutting NM cable and ground wire cleanly)
- **Knockout tool** (for punching holes in breaker panel for cable entry)

#### Plumbing Tools
- **Tube cutter** (for clean copper/PEX cuts)
- **Propane torch** (for soldering copper joints; shut-off required when not in use)
- **Solder brush** (for flux application and joint cleaning)
- **PEX crimping tool** (if using PEX fittings; hand-operated or cordless powered)
- **Adjustable wrench** (for compression fittings, shutoff valves)
- **Pipe wrench** (for male threaded connections and stubouts)
- **Hacksaw** (for cutting PVC/ABS in tight spaces)
- **Deburring tool** (for cleaning pipe edges after cuts)
- **Pressure gauge** (0–100 psi or 0–200 psi for testing)
- **Test pump / hand pump** (for water line pressure testing; typically 100+ psi capacity)
- **Smoke machine** (for DWV leak detection and smoke testing)
- **Hose barbs, caps, and test plugs** (for isolating sections during testing)

#### HVAC & Gas Tools
- **Cordless drill/driver** (for securing ductwork, mounting equipment)
- **Ductwork sealing materials** (mastic, foil tape, or approved sealant)
- **Airflow measurement hood or anemometer** (optional; for verifying CFM at registers)
- **Pressure gauge** (for gas line pressure testing)
- **Refrigerant scale and charge manifold** (if AC service required; typically Phase-5 or post-assembly)

#### General Safety & Inspection
- **Safety glasses, gloves, dust masks** (required for all MEP trades)
- **Hard hat** (in bays with overhead hazards)
- **Fall protection** (if working on ladders or at heights >6 feet)
- **Flashlight and headlamp** (for inspecting ceiling/floor spaces)
- **Ladder** (6-foot or 8-foot step ladder for accessing ceiling/attic areas)
- **First aid kit** (minor cuts, burns from soldering torch)

---

## 6. Pre-Production Checklist

**Before any MEP work begins:**

- [ ] Engineered MEP plans reviewed and available in Bay (electrical, plumbing, HVAC, gas sheets)
- [ ] All electrical panels, breakers, fixtures delivered and on-site (no delayed starts)
- [ ] All plumbing fixtures, water heater, and supply/drain materials on-site
- [ ] HVAC equipment, ductwork, and vent boxes on-site or confirmed delivery
- [ ] Bay work area clean; roof underlayment and MEP penetration rough-outs complete (Phase-3 done)
- [ ] MEP trade crew briefing completed (code requirements, sequencing, safety, HP-4 expectations)
- [ ] All pressure testing equipment (pump, gauges, hoses, plugs) functional and calibrated
- [ ] Smoke machine or alternative DWV testing method available and functional
- [ ] Local code amendments reviewed by MEP Coordinator or Project Manager (AHJ-specific requirements)
- [ ] Third-party inspector (TPIA) pre-notified; preliminary inspection scheduling initiated
- [ ] All previous phase NCRs resolved; no outstanding Phase-3 hold-points

---

## 7. Detailed Procedure

### 7.1 Electrical Rough-In

#### Step 1: Prepare Electrical Layout & Panel Placement
1. **Verify electrical plans:** Breaker panel location, main disconnect size, circuit schedule legible and on-site
2. **Locate breaker panel:** Typically at main entry, outside, garage, or utility room per code and plan
3. **Check panel location clearance:** Minimum 36" working clearance in front of panel per NEC 110.26
4. **Plan cable routing:** Identify routes for feeder cable from meter/disconnect to appliances and lighting circuits
5. **Identify protected/unprotected areas:** Determine if cable runs through conditioned space or exterior/wet locations (affects cable type requirements)

#### Step 2: Install Main Disconnect Switch & Breaker Panel
1. **Fasten panel to wall:** Secure breaker panel to exterior wall or interior location per plan (typically 48"–60" height, center)
2. **Install main disconnect breaker:** Set main breaker (typically 200A or 400A) in top slot of panel
3. **Verify panel labeling:** Panel is rated for location (wet/damp rating if in wet location); breaker amperage matches main service size
4. **Ground bus installation:** Verify ground bus (typically one per panel) is properly connected to ground rod or house ground (See Step 3)
5. **Neutral bus installation:** Verify neutral bus is isolated from ground bus (common mistake; neutral NOT bonded to ground at sub-panels)

#### Step 3: Install Ground System
1. **Ground rod installation:** Minimum 8-foot ground rod driven into earth at panel location (per NEC 250.52)
2. **Ground conductor:** Continuous bare copper or green insulation from ground rod to ground lug on breaker panel
3. **Size ground conductor:** Typically #6 or #8 copper based on main breaker amperage (see NEC Table 250.66)
4. **Test continuity:** Multimeter test between ground rod and panel ground lug; should show <1 ohm (very low resistance)
5. **Bonding:** Ensure metal water line (if present) and gas line are bonded to ground system per code

#### Step 4: Route Electrical Feeder & Branch Circuits
1. **Feeder cable routing:** Run main feeder from meter/service to breaker panel disconnect:
   - Protect exposed cable in conduit if in wet locations or where damage likely
   - Secure cable to framing every 4.5 feet with staples or straps
   - Maintain proper clearance from plumbing and HVAC (minimum 1" separation if possible)

2. **Branch circuit installation:**
   - Route NM cable (Romex) from breaker panel to light/switch boxes and outlets per circuit schedule
   - Identify each circuit by location on circuit diagram; tape label at each breaker for clarity
   - Secure cable to framing every 4.5 feet; protect cable in conduit if running through walls exposed to impact

#### Step 5: Install Outlet & Switch Boxes
1. **Locate box positions:** Follow electrical plan for outlet heights (typically 12" AFF for outlets, 48" AFF for switches)
2. **Cut rough-openings:** Drill or cut holes in framing for boxes; ensure adequate wall thickness for box mounting
3. **Install boxes:** Fasten electrical boxes to framing with nails or brackets; ensure boxes are flush with future wall surface (account for drywall thickness)
4. **Feed cables:** Insert NM cables into boxes; ensure proper cable clamp or connector at each box entry
5. **Box fill verification:** Confirm box has adequate volume per conductor count (see NEC Table 314.16)
6. **Leave cable slack:** Leave minimum 6 inches of unsheathed conductor in each box for device connections (Phase-5)

#### Step 6: Install Disconnect Switches for Major Appliances
1. **Identify hardwired appliances:** Electric range, dryer, water heater, HVAC unit, AC unit (all require disconnect per NEC)
2. **Install individual disconnect switches:**
   - Location: Visible/accessible from appliance; typically within 50 feet of unit
   - Amperage rating: Match breaker amperage and appliance nameplate rating (e.g., 50A for electric range)
   - Wire size: Match breaker amperage per NEC Table 310.15 (e.g., 6 AWG for 50A breaker)
3. **Rough-in supply cable:** Run feeder cable from breaker to disconnect location; terminate with lugs (splicing not allowed in many codes)
4. **Label clearly:** Mark each disconnect with appliance name and breaker number

#### Step 7: Install GFCI Outlets (Wet Locations)
1. **Identify wet locations:** Kitchen counters, bathrooms, laundry areas, garages, exterior locations (per NEC 210.8)
2. **GFCI type:** Install GFCI-protected outlets (self-protected GFCI outlets) or GFCI breakers (if protecting multiple outlets on circuit)
3. **Installation location:** Kitchen counters require GFCI within 6 feet of sink; bathroom requires GFCI within 6 feet of water source
4. **Proper wiring:** GFCI outlet with downstream standard outlets can provide protection if "load" terminals used for downstream protection
5. **Label:** Mark GFCI outlets and protected outlets with "GFCI Protected" label

#### Step 8: Rough-In Verification by Electrical Crew
1. **Circuit continuity test:** Use multimeter to test continuity from breaker through all devices to verify connections
2. **Voltage test (at breaker panel):** Verify main breaker OFF; use non-contact voltage tester to confirm power is off before work begins
3. **Visual inspection:** Check that all cables are properly secured, protected, and not damaged
4. **Count & verify:** Count outlets, switches, and disconnect switches against electrical plan; flag missing items
5. **Document:** Photograph electrical panel and circuit routing for record

---

### 7.2 Plumbing Rough-In

#### Step 9: Prepare Plumbing Layout & Water Supply Line Installation
1. **Verify plumbing plans:** Fixture locations, supply line routing, drain stack locations, shut-off valve placement all clear on plan
2. **Water meter & shutoff location:** Identify main water meter and main shutoff valve location (typically in utility area or basement)
3. **Install water line from meter to house:** 
   - Line size: Typically ¾" or 1" copper from meter/shutoff to first fixture area
   - Protect supply line: Route outside of exterior walls if possible (freeze risk); if in exterior wall, insulate with foam pipe wrap
   - Test for leaks (see Step 14, Pressure Testing)
4. **Install supply lines to fixtures:**
   - Use copper tubing (½" for individual fixtures, ¾" for main branches)
   - Solder copper joints with lead-free solder (not acceptable: lead solder in potable water systems)
   - Verify all joints for soldering defects (cold joints, pinholes); leak test after completion
5. **Install shutoff valves:**
   - Main shutoff: Typically ¾" ball valve at meter location
   - Fixture shutoffs: ½" ball valve under sinks, behind toilets, at water heater inlet
   - Access: Ensure all shutoff valves are accessible and labeled

#### Step 10: Install Drain, Waste & Vent (DWV) Stack
1. **Verify DWV stack location:** Main 3" or 4" stack running vertically through house from lowest drain to roof vent (per plan)
2. **Install main stack:**
   - Use Schedule 40 PVC or ABS per local code (test acceptance first if unsure)
   - Support stack every 4 feet with metal straps or hangers (prevent sagging)
   - Vertical stack slope: 0 degrees acceptable for vertical runs; slope not a concern until it goes horizontal
3. **Install branch drains from fixtures:**
   - 2" drain from kitchen sink, bathroom sinks, shower/tub per fixture count
   - Connect branch drain to main stack at tee or wye fitting
   - Slope: Horizontal drain pipes must slope toward stack at minimum ¼" per foot (1:50 slope)
4. **Install vent lines:**
   - Individual fixture vents (or shared group vents) rise to main vent stack above roof line
   - Vent line typically ½" or 1½" depending on configuration (per code and fixture loads)
   - Vent line must be accessible and protected from freezing

#### Step 11: Install Trap Seals & Fixture Rough-Outs
1. **P-traps for sink drain:** Install trap with clean-out access; trap seal depth typically 2"–3" (creates water seal that prevents sewer gas)
2. **Toilet flange rough-out:** Secure toilet flange to floor; slope drain toward main stack
3. **Shower/tub drain:** Rough-out drain line and install drain blocking plate (finish tile later)
4. **Access for future connections:** Leave adequate slack in DWV lines for fixture installation in Phase-5; cap all open ends temporarily

#### Step 12: Install Water Heater
1. **Locate water heater:** Per plan (typically in utility room, garage, or basement); confirm clearance per code
2. **Rough-in supply & drain connections:**
   - Supply inlet: Typically ¾" copper or PEX with shutoff valve and relief valve
   - Drain outlet: Hot water supply to distribution point
   - Drain pan: Install drain pan under heater (required by many codes); route drain pan drain to floor drain or exterior
3. **Pressure/temperature relief valve:** Install per manufacturer specs (typically on top of tank); drain line must be installed to prevent scalding
4. **Gas shutoff valve:** If gas water heater, install shutoff valve on gas line inlet (Step 15)
5. **Electrical connection:** If electric water heater, rough-in electrical disconnect per Step 6

#### Step 13: Rough-In Verification by Plumbing Crew
1. **Visual inspection:** Check that all lines are properly secured and not damaged
2. **Slope verification:** Confirm horizontal drain lines slope correctly (use level and visual check; ¼" per foot minimum)
3. **Count & verify:** Count fixtures and drain points against plumbing plan; flag missing items
4. **Joint inspection:** Visually inspect all soldered copper and PVC connections for leaks or defects
5. **Document:** Photograph all major rough-in stages and fixture locations for record

---

### 7.3 HVAC Rough-In

#### Step 14: Prepare HVAC Layout & Air Handler Installation
1. **Verify HVAC plans:** Equipment location, ductwork routing, supply/return vent locations, CFM (cubic feet per minute) per zone all clear on plan
2. **Locate air handler:** Typically in attic, basement, or utility room; ensure adequate clearance per manufacturer specifications
3. **Install air handler unit:**
   - Mount securely to floor or wall (use vibration isolators to reduce noise transmission)
   - Align intake and exhaust connections with planned ductwork routing
   - Install drip pan under unit (if applicable); route condensate drain to floor drain or exterior
4. **Rough-in electrical:** Run electrical feeder to air handler disconnect switch (Step 6); do not energize yet

#### Step 15: Install Ductwork & Vent Rough-Outs
1. **Supply ductwork:** Route from air handler to supply vent boxes throughout house
   - Duct size: Per plan and HVAC design load (typically 6"–8" main trunk, 5"–6" branches)
   - Support: Secure ductwork to framing every 4 feet with metal hangers or straps (prevent sagging and noise)
   - Sealing: Seal all duct seams with mastic or foil tape (improves efficiency and prevents leakage)
   - Insulation: If ductwork in unconditioned space, wrap with R-8 or higher insulation
2. **Return ductwork:** Route from return vent boxes back to air handler
   - Location: Typically one central return in living area and one return in sleeping zone
   - Size: Per design; must match air handler return inlet size
3. **Vent rough-outs:**
   - Install supply vent boxes (rough-out frames) at planned register locations
   - Install return vent boxes at planned return locations
   - Ensure boxes are properly sized for ductwork connection and CFM rating
4. **Vent penetrations through roof/exterior walls:** Mark for final trim-out in Phase-5

#### Step 16: Install Refrigerant Lines & Exterior Unit Rough-In (if AC)
1. **Refrigerant line routing:** Run insulated copper lines from indoor air handler to planned outdoor condenser unit location
   - Line sizing: Per AC unit specifications (typically 3/8", 5/8", 7/8" depending on tonnage)
   - Insulation: Wrap lines with foam insulation to R-value specified by manufacturer (typically R-6)
   - Routing: Minimize line length and avoid sharp bends; run lines away from electrical cables if possible
2. **Outdoor unit rough-in:** Mark location where outdoor condenser will mount; ensure adequate clearance (minimum 12" on sides, 24" minimum clearance for service)
3. **Electrical disconnect:** Rough-in electrical disconnect for outdoor unit per Step 6 (typically within 6 feet, visible from unit)

#### Step 17: HVAC Rough-In Verification by Technician
1. **Ductwork integrity:** Visually inspect all duct seams; verify no gaps or disconnected sections
2. **Support verification:** Confirm all ductwork is properly hung; no sagging or stress on connections
3. **Filter location:** Verify air filter location is accessible for future maintenance
4. **Electrical rough-in:** Confirm disconnect switches are in place and properly rated
5. **Documentation:** Photograph ductwork routing and vent locations for record; note any deviations from plan

---

### 7.4 Gas Line Rough-In (if Applicable)

#### Step 18: Install Gas Supply Line & Appliance Shutoff Valves
1. **Locate gas meter:** Verify gas service entrance location (typically exterior wall); confirm gas has been turned on
2. **Main gas line routing:** Run supply line from gas meter through house to appliance rough-outs
   - Line material: Copper tubing or CSST (Corrugated Stainless Steel Tubing) per local code
   - CSST: If used, must be bonded to ground per NEC 250.104(B) for lightning protection
   - Protection: Protect gas line from mechanical damage; run through wall studs where applicable
3. **Appliance shutoff valves:**
   - Water heater: ½" or ¾" ball valve at inlet (easily accessible for future disconnect)
   - Range: ½" ball valve at stub-out location in kitchen
   - Dryer: If gas dryer, ½" ball valve at rough-out (typically in laundry room)
   - Furnace/HVAC: ½" or ¾" ball valve at inlet (accessible for service)
4. **Pressure testing:** See Step 19 (Pressure Testing)

#### Step 19: Gas Line Rough-In Verification
1. **Visual inspection:** Check that all gas lines are properly supported and protected
2. **Connection verification:** Confirm all shutoff valves are accessible and properly connected
3. **Code compliance:** Verify gas line routing does not interfere with electrical lines (minimum 1" separation if possible)
4. **Documentation:** Document appliance shutoff valve locations for reference during Phase-5

---

### 7.5 Pressure Testing & Code Verification

#### Step 20: Water Supply Line Pressure Testing
1. **Test procedure:**
   - Shut main shutoff valve (Step 9)
   - Install test hose and pressure gauge to main supply line at convenient location (e.g., nearest fixture)
   - Using hand pump or motorized pump, pressurize supply system to 100 psi (or per plan specification)
   - Isolate sections with shutoff valves if test pressure cannot be held on entire system at once
   - Hold pressure for minimum 15 minutes; observe gauge for pressure drop

2. **Pass criteria:** Pressure holds steady; no water leaks visible at joints or connections
3. **Failure criteria:** Pressure drops >5 psi in 15 minutes; visible leaks; indicates failed joints or pinhole leaks
4. **Remediation:** If test fails, depressurize system, identify leaking joint, re-solder (copper) or re-crimp/replace fitting (PEX), and re-test
5. **Documentation:** Record test pressure, hold time, and results on **FORM-MEP-01** (Pressure Test Report); photograph gauge reading

#### Step 21: Drain, Waste & Vent (DWV) Smoke Testing
1. **Purpose:** Verify all DWV connections are watertight and vent system is properly sealed (no air leakage or cross-contamination)
2. **Equipment:** Smoke machine (produces non-toxic smoke for visual leak identification) or dye test method
3. **Test procedure:**
   - Plug all fixture drains and open vents (use test plugs or caps)
   - Inject smoke into DWV stack through cleanout or fixture stub
   - Observe entire DWV system (under sinks, around stack connections, at roof vent, at exterior wall penetrations) for smoke escape
   - If air handling unit ductwork is nearby, verify no DWV smoke enters ductwork (indicates improper venting or shared space)

4. **Pass criteria:** Smoke remains in DWV system; exits only at main roof vent; no smoke entry into conditioned spaces or ductwork
5. **Failure criteria:** Smoke escapes from cracks in DWV connections; enters ductwork or interior; indicates improper installation or venting
6. **Remediation:** Repair failed connections (re-glue PVC/ABS or re-solder copper), re-vent if necessary, and re-test
7. **Documentation:** Record smoke test results and any repairs on **FORM-MEP-01**; photograph any remediation work

#### Step 22: Gas Line Pressure Testing (if Applicable)
1. **Test procedure:**
   - Shut main gas valve at meter
   - Install test gauge at convenient location (e.g., at first appliance shutoff valve)
   - Pressurize gas line to 10 psi (or per AHJ requirement; some allow 3 psi)
   - Hold pressure for minimum 10 minutes; observe gauge for pressure drop

2. **Pass criteria:** Pressure holds steady; no hissing or soap bubble test indicates leaks
3. **Failure criteria:** Pressure drops; soap bubble test at joints indicates gas escape
4. **Remediation:** If test fails, identify leaking joint (soap bubble method), re-tighten or re-thread fitting, and re-test
5. **Safety note:** Only trained, licensed gas technicians should perform gas pressure testing (risk of explosion or asphyxiation hazard)
6. **Documentation:** Record test pressure, hold time, and results on **FORM-MEP-01**; photograph gauge reading

#### Step 23: Final Code Compliance Review
1. **Electrical system:**
   - Verify panel labeling (main breaker amperage, voltage, manufacturer name)
   - Confirm all breakers are properly sized for wire gauges per NEC Table 310.15
   - Verify GFCI outlets in wet locations (kitchen, bathrooms, laundry, exterior)
   - Check that disconnect switches for hardwired appliances are accessible and properly labeled
   - Confirm ground system continuity (multimeter test of ground rod to panel)

2. **Plumbing system:**
   - Verify all trap seals are present and properly configured
   - Confirm supply lines have shutoff valves at main and appliance inlets
   - Confirm DWV slope on horizontal runs (minimum ¼" per foot)
   - Verify water heater drain pan and relief valve installation
   - Check that no PVC/ABS drain lines are installed above ground in areas subject to freeze risk (typically exterior or exterior walls)

3. **HVAC system:**
   - Verify ductwork is properly sealed and insulated
   - Confirm air handler electrical disconnect is in place and properly labeled
   - Verify refrigerant lines are insulated and properly routed (if AC unit)
   - Check that filter location is accessible
   - Confirm vent rough-outs are properly sized and supported

4. **Gas system** (if applicable):
   - Verify shutoff valves are accessible for each appliance
   - Confirm gas line pressure test results
   - Verify CSST bonding (if used per code requirement)

---

### 7.6 Hold Point Preparation & Inspector Coordination

#### Step 24: Schedule HP-4 Third-Party MEP Inspection
1. **Notify TPIA:** Contact licensed MEP inspector(s) or AHJ building inspector ≥3 days before expected completion
2. **Inspection scope:** Confirm that inspector will verify:
   - Electrical roughing and code compliance (NEC, GFCI, disconnects, ground system)
   - Plumbing roughing and code compliance (slope, venting, shutoffs, trap seals, pressure test results)
   - HVAC roughing and code compliance (ductwork, equipment location, electrical rough-in)
   - Gas line pressure test results (if applicable)
3. **Prepare inspection materials:**
   - Gather all pressure test reports (**FORM-MEP-01**) and photographs
   - Prepare electrical plan showing all circuits, breakers, disconnect locations
   - Prepare plumbing plan showing fixture locations, slope, vent routing
   - Prepare HVAC plan showing equipment, ductwork, vent locations
   - Make space accessible for inspection (clear ceiling/walls in attic, basement, utility areas)

#### Step 25: Final MEP Crew Self-Inspection
**Before HP-4 third-party inspection,** the MEP crews conduct a final self-check:

- [ ] Electrical: All circuits routed, outlets/switches boxes installed, disconnects in place, ground system continuity verified
- [ ] Plumbing: All supply and DWV lines installed, pressure test passed, traps and vents in place, water heater rough-in complete
- [ ] HVAC: All ductwork installed and sealed, air handler mounted, vent rough-outs in place, electrical disconnect rough-in done
- [ ] Gas (if applicable): All supply lines installed, shutoff valves in place, pressure test passed
- [ ] All test reports completed and signed by responsible party
- [ ] All materials certifications on file (equipment manuals, manufacturer specs, certifications)
- [ ] No debris in ductwork, drains, or conduit
- [ ] All penetrations marked and ready for finish-out

#### Step 26: Prepare Documentation & Module Traveler Entry
1. Compile all MEP rough-in documentation:
   - Electrical plan with as-built circuit routing and breaker assignments
   - Plumbing plan with as-built supply/DWV routing and fixture locations
   - HVAC plan with as-built ductwork and equipment locations
   - Pressure test reports (water, gas) with dates, results, and technician signatures
   - DWV smoke test report with results and any repairs documented
   - Equipment manuals and certifications (air handler, water heater, AC unit, appliance disconnect ratings)
2. Prepare **FORM-I004** (MEP System Inspection Checklist) — fill in all job details
3. File all documents in Module Traveler (hard copy + digital scan)
4. Notify Production Manager of expected inspection date and any outstanding issues

---

## 8. Quality Acceptance Criteria (Hold Point HP-4)

**The MEP rough-in CANNOT be covered/sealed until all criteria below are verified by licensed third-party MEP inspector:**

| Criterion | Tolerance / Spec | Verification Method |
| :--- | :--- | :--- |
| **Electrical Panel** | Proper breaker sizing per NEC Table 310.15 | Breaker amperage check against wire gauge |
| **GFCI Outlets** | Present in all wet locations (kitchen, bath, laundry, exterior) | Visual inspection per NEC 210.8 |
| **Disconnect Switches** | Present and accessible for all hardwired appliances | Visual check; label verification |
| **Ground System** | Continuous continuity from ground rod to panel | Multimeter test <1 ohm |
| **Water Pressure Test** | 100 psi held ≥15 minutes; <5 psi drop | Test gauge reading + documentation |
| **DWV Venting** | Proper vent slope and routing; no cross-contamination | Smoke test with visual inspection |
| **DWV Slope** | Horizontal drains slope minimum ¼" per foot toward main stack | Visual inspection + slope measurement |
| **Trap Seals** | Present at all fixtures; proper depth | Visual inspection |
| **Supply Shutoff Valves** | Present at main and each fixture inlet | Visual inspection; accessibility check |
| **Water Heater Installation** | Proper relief valve, drain pan, drain routing, electrical/gas rough-in | Visual per manufacturer specs and code |
| **HVAC Ductwork** | Sealed, insulated, properly supported; no crushing or disconnections | Visual inspection + pressure test if required |
| **Air Handler Mounting** | Secure, vibration isolation in place, electrical rough-in complete | Visual check; shake test for stability |
| **Refrigerant Lines** | Properly insulated, routed without sharp bends, disconnect switch in place | Visual inspection if AC unit |
| **Gas Line Pressure Test** | Per AHJ requirement (typically 10 psi or 3 psi per code); no leaks | Test gauge reading + soap bubble check + documentation |
| **Material Certifications** | On file for all equipment and materials | Documentation review |

**Result:** [ ] **PASS** → Clear to proceed to Phase 5 (Interior/Finish) | [ ] **FAIL** → Issue NCR and rework before proceeding

---

## 9. Nonconforming Items & Corrective Actions

| Issue | Root Cause | Immediate Action | Corrective Action | Owner |
| :--- | :--- | :--- | :--- | :--- |
| Breaker oversized for wire gauge | Specification error or installer misread | STOP; turn breaker OFF immediately | Downsize breaker or upsize wire per NEC Table 310.15 | Electrical Crew + Supervisor |
| Missing GFCI in wet location | Installation oversight | Install GFCI outlet immediately at location | Verify all wet locations; install all missing GFCIs | Electrical Crew |
| Water pressure test fails | Leaking copper joint or PEX fitting | Depressurize; identify leak with soap water | Re-solder joint (copper) or re-crimp fitting (PEX); re-test | Plumbing Crew |
| DWV slope incorrect | Installation error; improper planning | Assess whether pitch is sufficient for flow | Relocate drain line to achieve proper slope; re-test | Plumbing Crew + Supervisor |
| DWV venting cross-contaminated | Improper vent routing; shared drain/vent | Install isolation trap or separate vent | Re-route vent line to main stack or install air admittance valve per code | Plumbing Crew + Engineer |
| Gas pressure test fails | Leaking threaded connection | Do not use gas; shut system down | Locate leak with soap bubble; re-thread and tighten; re-test | Gas Technician |
| Ductwork crushed or disconnected | Handling damage or improper installation | Do not operate HVAC; isolate damage | Replace damaged section or re-connect; re-seal joints; verify airflow | HVAC Technician |
| Water heater relief valve missing | Installation oversight | Install relief valve and drain line immediately | Verify manufacturer specs; install valve and proper drain routing | Plumbing Crew |
| Ground system continuity fails | Poor connection at ground rod or panel lug | Test multimeter between rod and panel | Clean lug, re-tighten connection, or re-drive ground rod; re-test | Electrical Crew |

**All NCRs logged on** [FORM-NCR01](../forms-templates/FORM-NCR01-Nonconformance.md) **and entered into NCR Log database.**

---

## 10. Work Instructions & Testing Guides

For detailed step-by-step with visual aids, refer to:
- [WI-005: Electrical Rough-In Work Instructions](../work-instructions/WI-005-Electrical-Rough-In.md)
- [WI-006: Plumbing Rough-In & Pressure Testing](../work-instructions/WI-006-Plumbing-Rough-In.md)
- [WI-007: HVAC Ductwork Installation](../work-instructions/WI-007-HVAC-Ductwork.md)

---

## 11. Hold Point (HP-4) Inspection & Third-Party Coordination

**Coordination with Licensed MEP Inspector / TPIA:**

1. **Inspection scheduling:** Bay Supervisor or MEP Coordinator submits inspection request to AHJ or licensed inspector ≥3 days prior
2. **Inspection scope:** Inspector verifies all code compliance items per FORM-I004; issues written inspection report
3. **Pressure test results:** Inspector reviews and verifies all test reports (water pressure, gas pressure, DWV smoke test); must be signed by responsible technician
4. **Deficiency identification:** Inspector flags any code violations, improper installations, or missing components
5. **Approval:**
   - **PASS** → Inspector signs off on FORM-I004; bay status changes to "Ready for Phase-5"; drywall/interior finish work can proceed
   - **FAIL** → Inspector issues deficiency list; NCR generated for each item; rework scheduled; re-inspection after correction
6. **Documentation:**
   - Inspector signature on FORM-I004 required for approval
   - Inspector ID and license number recorded on form
   - Copy of inspection report filed in Module Traveler (hard copy + scan)
   - Any code amendments or special conditions noted for reference

---

## 12. Records & Documentation

All records kept in **Module Traveler** (hard copy + digital archive in ERP/document management system):

- Engineered MEP plans (electrical, plumbing, HVAC, gas) — stamped and signed; one set per module
- Circuit schedule (electrical) with breaker assignments and wire gauge verification
- Fixture schedule (plumbing) with trap types, vent configurations, shutoff valve locations
- HVAC equipment specs (air handler capacity, ductwork sizing, CFM per zone)
- Material specifications (cable gauge, pipe size, ductwork gauge, fasteners)
- Material certifications (copper/PEX tubing, PVC/ABS pipe, breakers, disconnect switches, HVAC equipment)
- FORM-I004 (MEP System Inspection Checklist) — signed by licensed inspector and Production Manager
- FORM-MEP-01 (Pressure Test Reports) — water supply, gas, DWV smoke test with dates, results, technician signatures
- FORM-NCR01 (Nonconformance Reports) — if any issues; marked as CLOSED after rework approval
- Equipment manuals and warranties (air handler, water heater, AC unit, disconnect switches, GFCI outlets)
- As-built MEP layout drawings with any deviations from engineered plans documented
- Daily production logs (crew hours, material usage, completion notes)
- Photographs (electrical panel, major joints, ductwork routing, fixture locations, completed rough-in stages)

---

## 13. Training & Competency

All personnel working in Phase-4 must:
- [ ] Complete SOP-001 training (initial + annual refresher)
- [ ] For electrical crew: NEC code competency certification or apprenticeship hours documented
- [ ] For plumbing crew: IPC code competency certification or apprenticeship hours documented
- [ ] For HVAC technician: EPA certification (if touching refrigerant); HVAC/R training documented
- [ ] Demonstrate competency in pressure testing procedures and equipment operation
- [ ] Know how to interpret MEP plans and identify code compliance requirements
- [ ] Be competent in identifying and escalating nonconforming conditions
- [ ] Understand safety requirements for electrical, plumbing, gas work (shock hazard, scalding, gas explosion, etc.)

**Training records maintained by HR / Production Manager.**

---

## 14. Safety & Environment

- **Daily toolbox safety talk** (5 minutes) before start of shift, emphasizing electrical, plumbing, gas hazards
- **Electrical safety:**
  - Main breaker OFF during installation; use non-contact voltage tester to verify power is off
  - Personal shock hazard; proper training required before electrical work
  - Hard hat, safety glasses, work gloves required; insulated tools recommended for electrical work
  - No work on energized circuits or equipment without proper training and PPE

- **Plumbing safety:**
  - Soldering torch creates fire hazard; clear flammable materials; have fire extinguisher nearby
  - Hot solder and copper can cause severe burns; wear gloves, face protection
  - Proper ventilation required when soldering (fume exposure risk from solder fumes)
  - Pressure testing: Wear safety glasses; use regulated pressure equipment only (prevent over-pressurization/explosion)
  - Proper lifting technique for heavy fixtures (water heater, air handler, etc.)

- **HVAC/Gas safety:**
  - Gas work only by licensed gas technician; risk of gas leak, explosion, asphyxiation
  - Nitrogen purging or inert gas purging required for some copper line work (risk of explosion)
  - Proper gloves and eye protection required when handling refrigerant lines
  - Hard hat required in attic spaces where impact hazards exist

- **General PPE:**
  - Hard hat, safety glasses, work gloves, steel-toed boots required
  - Hearing protection when using pneumatic tools (>85 dB)
  - Dust mask when cutting or drilling in dusty conditions
  - Fall protection if working on ladders or at heights >6 feet

- **Housekeeping:** Remove debris (copper scraps, plastic film, insulation) daily; clear trip hazards
- **Accident/Injury:** Report immediately to Bay Supervisor; document on incident form

---

## Appendices

### A. Circuit Breaker Sizing Chart (NEC Table 310.15)
*[Reference table showing wire gauge to breaker amperage matching]*

### B. DWV Slope Verification Diagram
*[Visual guide showing ¼" per foot minimum slope measurement]*

### C. Pressure Testing Procedure & Forms
*[Water pressure test checklist, gas pressure test checklist, DWV smoke test procedure with photos]*

### D. HVAC Ductwork Sealing & Insulation Specifications
*[Mastic application guide, sealing and insulation material requirements]*

### E. GFCI Protection Requirements (NEC 210.8)
*[Checklist of wet locations requiring GFCI per code]*

---

**Document Approval:**

| Role | Name | Date | Signature |
| :--- | :--- | :--- | :--- |
| Production Manager | ________________ | __________ | ________________ |
| Quality Manager | ________________ | __________ | ________________ |
| MEP Engineer/Coordinator | ________________ | __________ | ________________ |

---

**Revision History:**

| Revision | Date | Author | Changes |
| :--- | :--- | :--- | :--- |
| 1.0 | 2026-01-14 | QMS Team | Initial release |
| | | | |


